FUNCTION "FC_PPC_InitData" : Void
{ S7_Optimized_Access := 'TRUE' }
VERSION : 0.1
// =============================================================================
// FC_PPC_InitData  â€”  Default parameter initialisation for CEF Tandarei 48 MW
// -----------------------------------------------------------------------------
// PURPOSE:
//   Writes all site-specific default values to "PPC_Controller" (DB39) and
//   resets runtime-state fields (ramp accumulators, trip latches) inside the
//   FB_PPC_Controller instance DB.
//
//   Call this FC in two places:
//
//   1.  OB100 (Startup OB) â€” unconditionally, so a fresh power-on or code
//       download always puts the plant in a known default state:
//
//           "FC_PPC_InitData"();
//
//   2.  OB30 (cyclic, 100 ms) â€” guarded by the SCADA "Reset to defaults"
//       trigger, then self-cleared so it runs for exactly one cycle:
//
//           IF "PPC_Controller".ResetToDefaults THEN
//               "FC_PPC_InitData"();
//               "PPC_Controller".ResetToDefaults := FALSE;
//           END_IF;
//
// WHAT IS WRITTEN:
//   â€¢ Plant sizing           â€” WRtg_kW, Pn_MW
//   â€¢ Active power ramps     â€” P_RampUp, P_RampDown
//   â€¢ Frequency response     â€” f_nom, Droop_OF_pct, Droop_UF_pct, DeadBand_mHz, Pmin_stab,
//                              OFRT_Trip_Hz, UFRT_Trip_Hz
//   â€¢ Reactive power         â€” VArControl_Mode, U_nom_kV, U_setpoint_ext, U_Droop_pct,
//                              Q_Ramp_Rate_fast, Q_Ramp_Rate_slow, Q_Ramp_Fast_Sel
//   â€¢ P-Q capability table   â€” all 5 tiers â†’ 20 000 kVAr (non-limiting default)
//   â€¢ Runtime state reset    â€” Ramps_Qcmd := 0, Trip_Latch := FALSE,
//                              Reconnect_Enable := FALSE
//
// WHAT IS NOT WRITTEN:
//   â€¢ Sim_Mode               â€” must be set deliberately by operator; never
//                              auto-cleared by a defaults reset
//   â€¢ LocalMode_Req          â€” operator selector state, not a parameter
//   â€¢ Any measured / derived value (Plant_Mode, N_Online, Ramps_Pcmd â€¦)
//
// INSTANCE DB NAME:
//   "FB_PPC_Controller_DB" â€” must match the actual IDB name assigned when the
//   FB_PPC_Controller call was placed in OB30.  If you renamed it, update all
//   four references below.
//
// CALLED FROM: OB100 (unconditional) + OB30 (guarded, see above)
// =============================================================================
// No inputs or outputs â€” all writes go directly to the global DB and instance DB.

BEGIN
	
	
	    // â”€â”€ Plant sizing â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€
	    // 10 Ã— SMA SC 4600 UP = 46 MW nameplate.
	    "PPC_Controller".WRtg_kW         := 4600.0;   // kW per inverter (SMA SC 4600 UP rated active power)
	    "PPC_Controller".Pn_MW           := 46.0;      // MW, plant nominal power for droop formula
	
	    // â”€â”€ Active power ramp rates â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€
	    // 1 MW/s = 2.1 % Pn/min â€” reasonable for grid-code compliance.
	    // Adjust P_RampDown separately if the grid requires asymmetric rates.
	    "PPC_Controller".P_RampUp        := 1000.0;   // kW/s â€” ramp-up rate (AGC setpoint increase)
	    "PPC_Controller".P_RampDown      := 1000.0;   // kW/s â€” ramp-down rate (AGC setpoint decrease)
	
	    // â”€â”€ Frequency response (ANRE Ord 51/2019, Art. 114-120) â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€
	    "PPC_Controller".f_nom           := 50.0;     // Hz, nominal grid frequency
	    "PPC_Controller".Droop_OF_pct     := 8.0;      // %  â€” OF droop (Art. 114-115)
	    "PPC_Controller".Droop_UF_pct     := 10.0;     // %  â€” UF droop (Art. 118-120)
	    "PPC_Controller".DeadBand_mHz    := 200.0;    // mHz â€” set 0 for Art.117 fine-response sub-test
	    "PPC_Controller".Pmin_stab       := 0.0;      // kW  â€” minimum stable power (PV plant = 0)
	    "PPC_Controller".OFRT_Trip_Hz    := 51.5;     // Hz  â€” over-frequency trip (Art. 118)
	    "PPC_Controller".UFRT_Trip_Hz    := 47.5;     // Hz  â€” under-frequency trip (Art. 120)
	
	    // â”€â”€ Reactive power control (ANRE Art. 147, 150, 152, 160, 163) â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€
	    "PPC_Controller".U_nom_kV        := 110.0;    // kV, 110 kV HV connection point nominal voltage
	    "PPC_Controller".VArControl_Mode := 0;        // 0=fixed Q, 1=U droop, 2=off (Q source in QCap)
	    "PPC_Controller".U_setpoint_ext  := 20.0;     // kV  â€” MV busbar voltage setpoint (20 kV nom)
	    "PPC_Controller".U_Droop_pct     := 5.0;      // %   â€” voltage droop (Art. 163 default)
	    "PPC_Controller".Q_Ramp_Rate_fast := 2000.0;  // kVAr/s â€” fast ramp (ISCE Test 6)
	    "PPC_Controller".Q_Ramp_Rate_slow := 500.0;   // kVAr/s â€” slow ramp (continuous control)
	    "PPC_Controller".Q_Ramp_Fast_Sel  := TRUE;    // Start with fast ramp; operator can switch slow

	    // [ADDED MOD_POC_PF] Mode 4 POC PF closed-loop PI defaults
	
    // [ADDED MOD_P_SCALE] DBScalesPower defaults — 1.0 = full share, reduce for underperforming inverters
    "DBScalesPower".P_Scale[0] := 1.0;
    "DBScalesPower".P_Scale[1] := 1.0;
    "DBScalesPower".P_Scale[2] := 1.0;
    "DBScalesPower".P_Scale[3] := 1.0;
    "DBScalesPower".P_Scale[4] := 1.0;
    "DBScalesPower".P_Scale[5] := 1.0;
    "DBScalesPower".P_Scale[6] := 1.0;
    "DBScalesPower".P_Scale[7] := 1.0;
    "DBScalesPower".P_Scale[8] := 1.0;
    "DBScalesPower".P_Scale[9] := 1.0;

    // [ADDED MOD_U_SIGN] U Control (mode 3) PID defaults
    "PPC_Controller".U_Kp          := 0.0;     // kVAr/kV  - start as pure integrator
    "PPC_Controller".U_Ki          := 300.0;   // kVAr/(kV.s) - ~30s settling for 0.2 kV error
    "PPC_Controller".U_Kd          := 0.0;     // derivative off
    "PPC_Controller".U_Kd_Tfilt    := 0.0;     // derivative filter off
    "PPC_Controller".U_deadband_kV := 0.1;     // kV, +/-100 V dead zone
    "PPC_Controller".U_Tt          := 10.0;    // s, anti-windup tracking
    "PPC_Controller".PF_poc_target := 1.0;    // unity PF - safe initial default
	    "PPC_Controller".PF_Kp         := 0.0;    // pure integrator to start
	    "PPC_Controller".PF_Ki         := 0.05;   // 1/s - corrected; Ki=50 was wrong (see tuning notes in FC_PPC_InitData.md)
	    "PPC_Controller".PF_Tt         := 5.0;    // s, anti-windup time constant
	    // Reset PF integrator on startup / defaults reset
	    "FB_PPC_Controller_DB".QCap_IDB.PF_I := 0.0;
	
	    // â”€â”€ P-Q capability table (ANRE Art. 147, 150, 152) â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€
	    // Five tiers at P_pct = 0 / 25 / 50 / 75 / 100 %.
	    // Default: 20 000 kVAr at all tiers â€” non-limiting; replace with actual
	    // inverter datasheet values before ISCE Test 8.
	    // These writes restore the table if a Watch-table entry was corrupted, or if
	    // the IDB was re-initialized (note: FB_PPC_QCapability.scl also has matching
	    // start values in the VAR block, so a fresh download sets these automatically).
	    "FB_PPC_Controller_DB".QCap_IDB.PQ_Table[0].P_pct     :=   0.0;
	    "FB_PPC_Controller_DB".QCap_IDB.PQ_Table[0].Q_ind_max := 20000.0;
	    "FB_PPC_Controller_DB".QCap_IDB.PQ_Table[0].Q_cap_max := 20000.0;
	
	    "FB_PPC_Controller_DB".QCap_IDB.PQ_Table[1].P_pct     :=  25.0;
	    "FB_PPC_Controller_DB".QCap_IDB.PQ_Table[1].Q_ind_max := 20000.0;
	    "FB_PPC_Controller_DB".QCap_IDB.PQ_Table[1].Q_cap_max := 20000.0;
	
	    "FB_PPC_Controller_DB".QCap_IDB.PQ_Table[2].P_pct     :=  50.0;
	    "FB_PPC_Controller_DB".QCap_IDB.PQ_Table[2].Q_ind_max := 20000.0;
	    "FB_PPC_Controller_DB".QCap_IDB.PQ_Table[2].Q_cap_max := 20000.0;
	
	    "FB_PPC_Controller_DB".QCap_IDB.PQ_Table[3].P_pct     :=  75.0;
	    "FB_PPC_Controller_DB".QCap_IDB.PQ_Table[3].Q_ind_max := 20000.0;
	    "FB_PPC_Controller_DB".QCap_IDB.PQ_Table[3].Q_cap_max := 20000.0;
	
	    "FB_PPC_Controller_DB".QCap_IDB.PQ_Table[4].P_pct     := 100.0;
	    "FB_PPC_Controller_DB".QCap_IDB.PQ_Table[4].Q_ind_max := 20000.0;
	    "FB_PPC_Controller_DB".QCap_IDB.PQ_Table[4].Q_cap_max := 20000.0;
	
	    // â”€â”€ Runtime state reset â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€â”€
	    // Clear the Q ramp accumulator â€” prevents the saturation-at-cap problem that
	    // appears when Ramps_Qcmd is left at a large stale value from a previous run.
	    "FB_PPC_Controller_DB".QCap_IDB.Ramps_Qcmd      := 0.0;
	
	    // Clear the frequency trip latch â€” avoids a tripped state surviving a CPU
	    // restart (e.g. if frequency was outside band when power was removed).
	    "FB_PPC_Controller_DB".FreqResp_IDB.Trip_Latch   := FALSE;
	
	    // Clear Reconnect_Enable to avoid a spurious rising edge on startup
	    // (edge detector in FreqResponse would otherwise see FALSEâ†’FALSE and ignore
	    // it, but clearing here is defensive and costs nothing).
	    "PPC_Controller".Reconnect_Enable                := FALSE;
	
	
END_FUNCTION

